within TPPSim02.HeatExchanger;

model FlowSideHE
  extends TPPSim02.HeatExchanger.Icons.IconFlowSideHE;
  package Medium = Modelica.Media.Water.StandardWater;
  outer ThermoPower.System system;
  
  replaceable function alpha_func = TPPSim02.Thermal.Alpha.alfaForSHandECO;

  // Параметры разбиения
  parameter Integer numberOfTubeSections = 1 "Число участков разбиения трубы" annotation(
    Dialog(group = "Параметры разбиения"));
  parameter Integer numberOfFlueSections = z2 "Число участков разбиения газохода" annotation(
    Dialog(group = "Параметры разбиения"));   
  // Геометрия пучка
  parameter Integer zahod = 1 "Заходность труб теплообменника" annotation(
    Dialog(group = "Геометрия пучка"));
  parameter Integer z1 = 126 "Число труб по ширине газохода" annotation(
    Dialog(group = "Геометрия пучка"));
  parameter Integer z2 = 4 "Число труб по ходу газов в теплообменнике" annotation(
    Dialog(group = "Геометрия пучка"));
  parameter Modelica.SIunits.Length Lpipe = 20.85 "Длина теплообменной трубки" annotation(
    Dialog(group = "Геометрия пучка"));
  // Конструктивные характеристики труб
  parameter Modelica.SIunits.Diameter Din = 0.038 "Внутренний диаметр трубок теплообменника" annotation(
    Dialog(group = "Конструктивные характеристики труб"));
  parameter Modelica.SIunits.Length ke = 0.00014 "Абсолютная эквивалентная шероховатость" annotation(
    Dialog(group = "Конструктивные характеристики труб"));

  // Расчетные параметры
  final inner parameter Modelica.SIunits.Area f_flow = Modelica.Constants.pi * Din ^ 2 * z1 / 4 "Площадь для прохода теплоносителя";
  final inner parameter Modelica.SIunits.Length deltaLpipe = Lpipe / numberOfTubeSections "Длина теплообменной трубки для элемента разбиения";
  final inner parameter Modelica.SIunits.Area deltaSFlow = deltaLpipe * Modelica.Constants.pi * Din * z1 "Внутренняя площадь одного участка ряда труб";
  final inner parameter Modelica.SIunits.Volume deltaVFlow = deltaLpipe * f_flow "Внутренний объем одного участка ряда труб";
  
  Modelica.Fluid.Interfaces.FluidPort_a Input(redeclare package Medium = Medium) annotation(
    Placement(visible = true, transformation(origin = {-100, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-100, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Fluid.Interfaces.FluidPort_b Output(redeclare package Medium = Medium) annotation(
    Placement(visible = true, transformation(origin = {100, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {100, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a[numberOfFlueSections, numberOfTubeSections] heat annotation(
    Placement(visible = true, transformation(origin = {10, 10}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {0, 100}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  TPPSim02.Pipes.FlowNode[numberOfFlueSections, numberOfTubeSections+1] channel(each Din = Din,
                                                                                each deltaLpiezo = 0,
                                                                                each deltaLpipe = deltaLpipe,
                                                                                each f_flow = f_flow,
                                                                                each ke = ke)  annotation(
    Placement(visible = true, transformation(origin = {-30, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Pipes.VolumeNode[numberOfFlueSections, numberOfTubeSections] node(each deltaVFlow = deltaVFlow, each use_Q_in = true)  annotation(
    Placement(visible = true, transformation(origin = {30, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));

  Medium.DynamicViscosity[numberOfFlueSections, numberOfTubeSections] mu "Динамическая вязкость";
  Medium.ThermalConductivity[numberOfFlueSections, numberOfTubeSections] k "Коэффициент теплопроводности";
  Modelica.SIunits.PerUnit[numberOfFlueSections, numberOfTubeSections] Re "Число Рейнольдса";
  Medium.PrandtlNumber[numberOfFlueSections, numberOfTubeSections] Pr "Число Прандтля";
  Modelica.SIunits.CoefficientOfHeatTransfer[numberOfFlueSections, numberOfTubeSections] alfa "Коэффициент теплопередачи к потоку";
  Medium.MassFlowRate[numberOfFlueSections, numberOfTubeSections] Dv "Массовый расход потока";
  Modelica.SIunits.Velocity[numberOfFlueSections, numberOfTubeSections] w_flow "Скорость потока ";

equation

  for i in 1:numberOfFlueSections loop
    for j in 1:numberOfTubeSections loop
    
      mu[i,j] = Medium.dynamicViscosity(node[i,j].stateFlow);
      k[i,j] = Medium.thermalConductivity(node[i,j].stateFlow);
      Pr[i,j] = Medium.prandtlNumber(node[i,j].stateFlow);
      Dv[i,j] = abs(node[i,j].Input.m_flow-node[i,j].Output.m_flow)/2;
      w_flow[i,j] = abs(Dv[i,j]) / node[i,j].stateFlow.d  / f_flow;
      Re[i,j] = w_flow[i,j] * Din * node[i,j].stateFlow.d / mu[i,j];
      alfa[i,j] = alpha_func(w_flow=w_flow[i,j], Din=Din, k=k[i,j], Re=Re[i,j], Pr=Pr[i,j]);

      node[i,j].Q_in = -alfa[i,j] * deltaSFlow * (node[i,j].stateFlow.T - heat[i,j].T);     
      heat[i,j].Q_flow = node[i,j].Q_in;
    
      if mod(ceil(i/zahod), 2) == 1 then
        // нечетные ходы
        connect(channel[i, j].Output, node[i, j].Input);
        connect(node[i, j].Output, channel[i, j+1].Input);
      else
        // четные ходы
        connect(channel[i, numberOfTubeSections-j+2].Output, node[i, numberOfTubeSections-j+1].Input);
        connect(node[i, numberOfTubeSections-j+1].Output, channel[i, numberOfTubeSections-j+1].Input);
      end if;  
    end for;
  end for;
  
  // Гибы
  for i in 1:numberOfFlueSections - zahod loop
    if mod(ceil(i/zahod), 2) == 1 then
      // нечетные ходы
      connect(channel[i, numberOfTubeSections+1].Output, channel[i+zahod, numberOfTubeSections+1].Input);
    else
      // четные ходы
      connect(channel[i, 1].Output, channel[i+zahod, 1].Input);
    end if;
  end for;  

  //Вход и выход
  for i in 1:zahod loop
    connect(Input, channel[i,1].Input);
      if mod(ceil(numberOfFlueSections/zahod), 2) == 1 then
        // нечетные ходы
        connect(channel[numberOfFlueSections+1-i,numberOfTubeSections+1].Output, Output); 
      else
        // четные ходы
        connect(channel[numberOfFlueSections+1-i,1].Output, Output); 
      end if; 
    
  end for;

end FlowSideHE;
